# IGE B-M1: первый сценарный год на общем ядре

25 октября 2026. Родитель: `22185e0f7802a2a79b6b3e7d15e4150483c22ece`.
Ветка: `research/ige-b-m1-future-year-20261025`. `main`, прежние научные результаты и IV1-наблюдения не изменяются.

Реализован второй продуктовый маршрут: исходный почасовой рисунок + отдельная историческая климатология + выбранный GCM/member/SSP/период → физически согласованные условные состояния → 8760-часовой сценарный ряд и EPW. Это **CanESM5 r1i1p1f1 / SSP245 / 2040–2059** для фоновой ячейки в районе Graz. Сохранён исторический выход I1/A0. UI пока не подключён.

Результат — одна условная последовательность с рисунком погоды 2023 года. Это не прогноз погоды на даты 2023/2050 года и не статистически отобранный TMY. Точность, экстремумы, совместная изменчивость и эксплуатационная пригодность ещё не квалифицированы.

## Существенное исправление постановки: рисунок и климатическая норма

Нельзя прибавлять изменение GCM от 1995–2014 к фактическому тёплому 2023 году и считать результат однозначной климатологией будущего периода. Часть потепления и аномалия отдельного года уже присутствуют в 2023.

Поэтому теперь разделены:

| Объект | Назначение |
| --- | --- |
| Почасовой Graz 2023 I1/A0 | Последовательность дней, часовые формы, направления ветра, события осадков |
| ERA5-derived + POWER 2002–2014 | Опорные местные месячные статистики, отдельно от рисунка |
| CanESM5 historical 2002–2014 | Историческая сторона климатических изменений GCM |
| CanESM5 SSP245 2040–2059 | Будущая сторона тех же изменений |

**2002–2014 — общий полный период доступности выбранных источников**, включая POWER longwave и архивную historical часть GCM. Это внутреннее, заранее записанное до новых результатов правило доступности источников, а не выбор по лучшим оценкам. 13-летняя опорная выборка короче обычных климатических норм; её выборочная неопределённость не квалифицирована. Формальная внешняя независимая предрегистрация здесь не заявляется.

Из прежнего NEX пакета 1995–2014 выбираются именно 2002–2014; результаты прежних опытов с 1995–2014 остаются без изменений. Исходные Gregorian источники сохранены полностью. Только в статистическом операторе исключаются 29 февраля, чтобы согласовать веса с `noleap` GCM. Оригинальных собранных часовых строк — **113952**, в операторе климатологии — **113880**. Это один район, а не независимая глобальная проверка.

## Источники, определения и временная область

Первичные данные уже существовавшего NEX пакета сохранены как исходные производные daily CSV, QA и provenance с URL/контрольными суммами первоначальных subset-запросов. Сырые upstream NetCDF в переносимый пакет не входят. Перед расчётом проверяются хеши, порядок/полнота дат, модель/член/сценарий, единицы, `noleap` и ячейка **46.875° N, 15.375° E**.

На всех **14600 сутках** двух полных архивных окон численно подтверждено:

$$tas_d\simeq(tasmin_d+tasmax_d)/2,$$

с максимальной невязкой $1.525879\cdot10^{-5}\,K$, ниже заранее принятого $5\cdot10^{-5}\,K$. Это midrange, **не среднее 24 почасовых температур**. Противоречие унаследованных CF `cell_methods` и комментария о производном tas не скрывается: допуск основывается на архивном комментарии и числовой идентичности данного CanESM5 v2, не распространяется автоматически на другие GCM.

`huss` трактуется как среднее во времени удельной влажности, `hurs` — среднее RH с water/ice фазовой политикой. Месячные сигналы получаются из средних исходных суточных величин. Среднее RH от среднего T/q не подставляется вместо среднего почасовых RH.

Оператор мгновенных состояний — объявленная квадратура 24 UTC-узлов. Для первого UTC+1 пилота 24 строки локального EPW-дня содержат исходные UTC state nodes 00…23, поскольку состояния взяты по концу часа. Флюксы и осадки относятся к предшествующим интервалам. Месячные сезонные изменения NASA переносятся на фиксированные локальные часовые интервалы. **Это не тождество исходных UTC суточных интегралов**: полные native NASA daily bounds остаются непроверенными. Строгое суточное совместное решение относится к B-D1/C2, а не к этому морфингу.

Базовая фонова́я ячейка ERA5-derived — **47.0° N, 15.5° E**, примерно 9.1 км от запроса Graz; поле высоты **467 м** остаётся непроверенным provider proxy. Нативная орография, поправка к реальному участку и локальная станционная точность этим блоком не устанавливаются. POWER longwave — отдельная SYN1deg цепочка, не тот же атмосферный столб, что ERA5. Все ограничения I1/A0 сохранены.

## Математика температуры

Для каждого дня рисунка:

$$c_d=(\min_h T^0_{dh}+\max_h T^0_{dh})/2,\qquad D_d=\max_h T^0_{dh}-\min_h T^0_{dh}.$$

При $m=m(d)$, midrank-квантиле $u_d$ и исходных GCM функциях квантилей:

$$a_d=Q^{G,F}_m(u_d)-Q^{G,H}_m(u_d),\quad
\delta_d=a_d-\overline a_m+\Delta\overline c^{G}_m.$$

Отдельно нормализуется рисунок к исторической норме:

$$\eta_m=\overline c^{ref}_m-\overline c^{pattern}_m,\quad
\beta_m=\frac{\overline D^{ref}_m}{\overline D^{pattern}_m}
\frac{\overline D^{G,F}_m}{\overline D^{G,H}_m},$$

$$T'_{dh}=c_d+\eta_m+\delta_d+\beta_m(T^0_{dh}-c_d).$$

Следовательно, средний midrange равен $\overline c^{ref}_m+\Delta\overline c^{G}_m$, а средний DTR — $\overline D^{ref}_m r^G_{D,m}$. Среднее почасовых T не обязано иметь ту же аномалию. Добавление постоянных +10 K ко всему рисунку при неизменной опорной норме не меняет итог: соответствующий тест защищает от двойного учёта потепления. Полное сохранение будущего распределения экстремумов этим методом не заявляется.

## Давление, водяной пар и физическая проекция

Исторический EPW I1/A0 побайтово сохраняется с исходным абсолютным surface pressure. Внутри B-M1 вводится отдельный условный пересчёт на уровень T/RH **2 м над модельной поверхностью**. Давление не берётся из `pressure_msl`; исправленная в P9.3B2D семантика абсолютного/приведённого давления соблюдена.

При $\epsilon=R_d/R_v$, $R_d=287.05$, $R_v=461.5$:

$$e=\frac{qp}{\epsilon+(1-\epsilon)q},\qquad
q=\frac{\epsilon e}{p-(1-\epsilon)e}.$$

В слое 0–2 м объявлены постоянные T и q:

$$T_v=T_K\left[1+\left(\frac{R_v}{R_d}-1\right)q\right],\qquad
p_2=p_s^0\exp\left(-\frac{2g}{R_dT_v}\right).$$

Это условная гидростатическая модель тонкого слоя. $p_s^0$ остаётся давлением рисунка 2023 года: **будущий сигнал surface ps отсутствует**. Разность p между историческим и будущим EPW нельзя выдавать за изменение климата давления: в неё входит перенос с поверхности на 2 м. Высота участка/барометра к данным не подставляется.

Исходное парциальное давление выводится из водяной Td по Murphy & Koop (2005). T и Td сохраняются; для общей физической системы рассчитываются согласованные q/p₂/RH. Разность с округлённым provider Magnus RH записывается в журнал. Это явная смена диагностической формулы/точности, не новая влажностная наблюдательная информация.

Целевой q каждого часа:

$$q^*_i=q^0_i\frac{\overline q^{ref}_m}{\overline q^{pattern}_m}
\frac{\overline{huss}^{G,F}_m}{\overline{huss}^{G,H}_m}.$$

Решается строго выпуклая задача по месяцу:

$$\min_q\frac12\sum_i(q_i-q^*_i)^2,\qquad
0\le q_i\le q_{sat}(T'_i,p_2(q_i)),\qquad\sum_iq_i=\sum_iq^*_i.$$

Верхняя граница предварительно находится совместным решением гидростатики и насыщения. После этого допустимая область — box с одной аффинной суммой, а решение имеет вид

$$q_i=\operatorname{clip}(q^*_i+\lambda_m,0,q_{sat,i}).$$

Общий $\lambda_m$ определяется детерминированной бисекцией. Сохраняется **месячное среднее q во времени**, а не полный атмосферный водный массовый баланс. Нет произвольного RH-floor=1%. Нулевое e не превращается в фиктивную конечную точку росы: соответствующий EPW блокируется. Невместимый месячный target блокируется с указанием месяца и ёмкости, без скрытого изменения цели.

Граница насыщения направленно округляется к ближайшему допустимому float на несколько ulp. Это устраняет численные RH=100.00000000000003 без клиппинга q-цели. После проекции заново выводятся p₂, e, водяные RH/Td. Численная проверка физического состояния и проверка климатических сигналов выполнены раздельно, включая файл после записи.

$$RH_w=100e/e_{s,w}(T),\qquad w_{g/kg\ dry}=1000q/(1-q).$$

Отдельно выводится RH по NASA phase policy: вода при T≥0 °C, лёд ниже. Этот диагностический RH может превышать 100% относительно льда при водяном RH≤100%. Он **не подменяет** выходной водяной RH и не форсирует сигнал hurs.

## Радиация, ветер, осадки и облачность

Для положительных месячных потоков/скоростей/количеств:

$$X'_i=X^{pattern}_i\frac{\overline X^{ref}_m}{\overline X^{pattern}_m}r^{G}_m.$$

- GHI, DNI, DHI и direct-horizontal умножаются на общий месячный коэффициент rsds. Сохраняется структура исходной декомпозиции и горизонтальная сумма. **Независимых будущих DNI/DHI сигналов NASA здесь нет**, новая эмпирическая декомпозиция не добавлена.
- Longwave нормализуется к POWER 2002–2014 и получает rlds ratio. Совместная будущая связь облачность–LW–SW не квалифицирована.
- Скорость ветра получает sfcWind ratio; направление наследуется.
- `pr` — **total precipitation**, а не liquid rain. Месячный target относится к total в CSV. EPW liquid rain следует тому же коэффициенту с унаследованной часовой жидкой долей. Изменение фаз осадков при потеплении и новая последовательность штормов не моделируются.
- Total cloud наследуется от рисунка. Будущий cloud signal отсутствует; opaque cloud и прочие отсутствующие поля остаются missing. Нельзя трактовать унаследованную облачность как новое предсказание GCM.

Нулевой месячный рисунок при положительной цели требует другого генератора и блокируется. Скрытые положительные события из нулей не создаются.

## Фактический результат и пределы

| Показатель | Историческая норма 2002–2014 | Рисунок 2023 | Сценарный выход 2040–2059 |
| --- | ---: | ---: | ---: |
| Среднее часовых конечных отсчётов T, °C | 9.7299 | 10.9669 | 12.0610 |
| Средний суточный midrange, °C | 9.8495 | 11.1247 | 12.1804 |
| GHI в условном noleap году, kWh/m² | 1245.710 | 1234.948 | 1253.906 |
| Total precipitation, мм | 774.600 | 980.900 | 843.837 |

Средний NEX midrange-сигнал между согласованными окнами — **+2.33085 K**. Разность с одним 2023 годом — другой показатель; разница будущего среднего T и рисунка 2023 не выдаётся за NEX tas delta.

260 исходных q-target часов превышали доступное насыщение; проекция дала 282 водонасыщенных часа и сохранила месячные средние q. После сериализации:

| Проверка | Максимальная невязка |
| --- | ---: |
| Месячный средний midrange | $7.86\cdot10^{-9}$ K |
| Месячный средний DTR | $7.53\cdot10^{-9}$ K |
| Месячный средний q | $9.00\cdot10^{-13}$ kg/kg |
| Условное гидростатическое p₂ | $5.00\cdot10^{-6}$ Pa |
| Парциальное давление из T/Td/RH | $1.49\cdot10^{-5}$ Pa |

Последние две строки — численные невязки уравнений при явно заданной численной точности EPW, **не ошибки давления/влажности относительно станций**. Допуск readback равен $10^{-4}$ Pa. Total precipitation и q дополнительно проверяются в фактически записанном hourly CSV.

Изменение hurs не является ограничением B-M1: максимальное месячное расхождение его изменения с NEX составляет **3.73594 процентного пункта** (август). Оно сохранено для каждого месяца. Эта слабость не скрыта успешным водяным closure; C2/IV1 и дальнейшая совместная генерация остаются отдельными исследованиями.

## Проверки, воспроизведение и расходы

Локально **140/140 PASS** на Python 3.12.14 / NumPy 1.26.4 / pandas 2.3.3, около **12.27 с**. В набор входят прежние 98 проверок общего ядра/компонентов, 29 новых B-M1 проверок и 13 прежних термодинамических проверок. Пограничные физические значения, независимая идеальногазовая гидростатика, аналитическое двухчасовое решение q, KKT, невместимые targets и раздельные отрицательные тесты физики/климатических сигналов проверены отдельно. Это не 139 независимых климатических наблюдений.

Сборка сценарного года из зафиксированных источников заняла **4.11 с**. Новая загрузка опорного климата: **26 запросов, 11194316 байт**, 13 полных годовых пар без пропусков. NEX daily data повторно не скачивались; отдельный официальный technote прочитан и его SHA сохранён в source-definitions receipt. Повторные расчёты идут без погодной сети; verification запрещает socket.connect.

```bash
python research/ige_cmip6/bm1_verify.py --out outputs/bm1_verified
```

Эта команда сохраняет **оба** годовых выхода — `historical/` и `future/`, tests receipt и общий verification. Каталоги должны быть новыми. Будущий каталог содержит EPW, hourly CSV.gz, полный 8760-строчный adjustment ledger, месячный readback, reference climatology, исходный протокол и manifest с SHA источников и реализации. Пакеты первичных исходников и их контрольные суммы находятся в репозитории.

SHA-256 исторического EPW сохранён: `acf8e7d82be69de5fa19f76c599143559d477aa01cdb7c56414fc23c93796635`.

SHA-256 будущего EPW: `fc00e09811498c368965785ee8873bc4ca1cd01761eaebb19c759faebd0e3c28`.

SHA-256 опорного source packet: `68f19f8e02fb00d178009ab6dbe2f4dc441f879bc870b71a98d797b05ecd1403`.

## Численная воспроизводимость и первоначальный отказ CI

CI #40206686961 выполнил 139 тестов и обе годовые сборки, но отклонил точное совпадение SHA будущего EPW. При одинаковых исходниках и модулях различались четыре ячейки: одна RH на $10^{-8}$ п.п. и три Td максимум на $10^{-10}$ °C; наблюдаемая картина соответствует различиям последних разрядов в двух численных окружениях. Конкретный низкоуровневый источник отдельно не локализован.

Запись будущих T/Td/RH теперь использует **7 фиксированных десятичных знаков**, максимальное изменение записи $5\cdot10^{-8}$ °C/п.п. Оставшиеся поля и исторический формат сохранены. Физика, objective, источники, опорные окна и допуски **не менялись**. Внутренний hourly CSV до/после исправления побайтово одинаков. Строгая проверка SHA будущего EPW сохранена; новый тест воспроизводит все четыре пары первоначального различия.

Первоначальный неуспешный ZIP и полный численный diff сохранены отдельно: `bm1_CI_40206686961_hash_mismatch_results.zip`, `bm1_CI_40206686961_numeric_diff.json`. Прежние local receipts и результаты не перезаписаны. Новый format receipt и scientific summary имеют отдельные имена с `fixed_format`. Это исправление сериализации, а не повторная настройка научной модели.

## Итог CI и сохранённые результаты

[GitHub Actions #40207423607](https://github.com/dmitrievii/building-energy-tools/actions/runs/40207423607) — **SUCCESS**, проверенный код `c6338d7d883d8228a644304088e06d681e44149a`, job `121211240979`.

- **140/140 PASS**, без пропусков; Python 3.12.15 / NumPy 1.26.4 / pandas 2.3.3. В CI тесты заняли 18.679 с, будущая сборка — 5.839 с.
- Исторический и будущий EPW имеют **одинаковые байты и SHA-256 локально и в CI**. Обе годовые цепочки прошли без погодной сети; 168 защищённых файлов неизменны.
- Полный hourly CSV совпадает численно при `rtol=1e-10`, `atol=1e-12`; byte identity не заявляется. Максимальные разности включают $1.01\cdot10^{-7}$ Pa для p₂ и $1.00\cdot10^{-13}$ kg/kg для q. Текстовые даты совпадают точно. Это различия последних разрядов записи/вычисления, не независимые ошибки модели.
- Хеши source packets и всех модулей реализации совпадают. Полный receipt: `research/ige_cmip6/bm1_verified_CI_40207423607.json`.
- Оригинальный успешный CI ZIP сохранён в `research/ige_cmip6/bm1_verified_CI_40207423607_results.zip`: **2415546 байт**, SHA-256 `722e9c45e0b13ccd40e1c7750acb3e373c03c933f301e345a0c2d65725838603`, 15 файлов. Он содержит два EPW, hourly таблицы и отчёты; исходные NEX/reference пакеты отдельно сохранены в репозитории с указанными SHA.
- Неуспешный первый CI сохранён отдельно, без подмены его статуса. `main` при проверке остаётся `2a82a77d0fe8cc87a2324b820d6c6843b6598548`; merge не выполнялся.

B-M1 завершён как **ограниченный исследовательский продуктовый прототип**. Согласованность выбранных климатических targets и условная физика доказаны численно; независимая точность, hurs-сигнал, полная погодная совместная статистика и эксплуатационный допуск остаются открытыми.

## Четыре оси допуска и следующая функция приложения

| Ось | Статус |
| --- | --- |
| Корректность кода | Локально PASS: два полных годовых маршрута, хеши источников, readback EPW/CSV; CI #40207423607: 140/140 PASS, оба EPW побайтово совпадают с локальными |
| Физическая допустимость | T–p₂–q–водяные RH/Td согласованы при объявленном pressure proxy/слое. Связи всех переменных и суточные NEX ограничения не квалифицированы |
| Независимая точность | Не проверена. Нет станционного MAE, преимущества P2, квалификации B4 или доказательства качества future extremes |
| Эксплуатация | Исследовательский CLI; один admitted GCM/member/SSP/window и опорный район. Нет UI, настоящего EnergyPlus расчёта или production допуска |

Следующая продуктовая стадия — **U1: оба маршрута в Climate Analyzer**. Нужны реальные формы запроса, прогресс, просмотр/скачивание и видимые источники/ограничения. Для влажности обязателен явный переход между водяной фазовой семантикой движка и существующими ASHRAE water/ice вычислениями приложения; подстановка без адаптера запрещена областью применения. Канонический будущий ряд помечен `climatology`, а не наблюдениями/прогнозом на 2023 год.

A1/V1 затем проверяют локальную реконструкцию на новой, заранее зарегистрированной с учётом exposure registry выборке AT/DE/CH. Исторический ряд сравнивается с соответствующими часами станций; будущий метод — через hindcast, распределения, экстремумы, совместную изменчивость и энергетический отклик, а не MAE вымышленных будущих дат. Данные IV1 не открывались; глобальная станционная квалификация отложена до публикации. C2 не заменяет первый генератор без независимого доказанного преимущества.

## Первичные основания

- [NASA NCCS, NEX-GDDP-CMIP6](https://www.nccs.nasa.gov/data-collections/nex-gddp-cmip6/) и [официальный v2 technote](https://www.nccs.nasa.gov/wp-content/uploads/2025/06/NEX-GDDP-CMIP6-v2-Tech_Note.pdf), SHA PDF `5fbb928bb6b6731b48adbf898c0fd40531fdcd12d189fd0f2e1acc91d6f40bc1`; определения, исправления источника, ограничения использования. Конкретные daily значения проверены по неизменённым исходным CSV/QA.
- [Thrasher et al., 2022](https://doi.org/10.1038/s41597-022-01393-4): NEX-GDDP-CMIP6, научная основа исходного downscaling.
- [Murphy & Koop, 2005](https://doi.org/10.1256/qj.04.94): формулы насыщения; перенос из прежней P9.3B3 реализации проверен без изменения её кода.
- Первичные временные определения [Open-Meteo](https://open-meteo.com/en/docs/historical-weather-api), [POWER](https://power.larc.nasa.gov/docs/faqs/other/) и [EPW](https://energyplus.net/assets/nrel_custom/pdfs/pdfs_v24.1.0/AuxiliaryPrograms.pdf) сохранены из I1/A0.
